# 📍 핀맵 (배선도 v3.2 · 설계 v3.3)

> 제안 · 시험 후 확정 · 바뀌면 배선도와 함께 수정

## 🎛 Arduino Mega 2560

| 핀 | 연결 | 파트 | 비고 |
|---|---|---|---|
| D3 | MOSFET 1 → 제습 키트 | 🌡 온습도 | HW-532 (AOD4184, 광절연) |
| D5 | MOSFET 2 → 재가열 키트 | 🌡 온습도 | |
| D6 | MOSFET 3 (예비) | 🔗 공통 | 가습실 5V 팬이 2핀이면 사용 |
| D11 | P12 Pro PWM · 챔버 ×2 | 🌬 공기·청정 | Timer1 25kHz |
| D12 | P12 Pro PWM · 에어샤워 | 🌬 공기·청정 | 12/02 안건 |
| D18 · D19 | 팬 회전수 · 챔버 1 · 2 | 🌬 공기·청정 | 인터럽트 · 10kΩ 풀업 |
| D2 | 팬 회전수 · 에어샤워 | 🌬 공기·청정 | 인터럽트 · 10kΩ 풀업 |
| D17 (RX2) | PM-G7 TX | 🌬 공기·청정 | 센서는 3.3V 신호 · 센서 RX에 5V를 넣지 않기 |
| D25 | PPD42NS (바깥 벽) | 🌬 공기·청정 | 펄스 |
| D20 · D21 | SDP810 (I2C SDA · SCL) | 🌬 공기·청정 | 선 1m 이내 · BH1750(선택)도 같은 버스 |
| D22 · D23 · D24 | DHT11 · 청정 위 · 작업 높이 · 아래 | 🌡 온습도 | |
| D36 · D37 · D40 | DHT11 · 공기 정화부 · 에어샤워실 · 외부 | 🌡 온습도 | |
| D26 | 서보 · 외기 문 | 🌬 공기·청정 | |
| D27 · D38 · D39 | 서보 · 리턴 플랩 1 · 2 · 3 | 🌬 공기·청정 | |
| D28 | 서보 · 안쪽 자동문 | 🧩 통합·관제 | |
| D29 | 서보 · 바깥문 잠금 | 🧩 통합·관제 | |
| D30 | 서보 · 가습실 문 | 🌡 온습도 | |
| D31 · D32 | 도어 센서 | 🧩 통합·관제 | 보류 (로직 우선) |
| D33 | 퇴장 버튼 | 🧩 통합·관제 | INPUT_PULLUP |
| D34 · D35 | HC-SR04 TRIG · ECHO | 🧩 통합·관제 | 에어샤워 · 12/02 안건 |
| A0 · A1 | NTC · 제습 냉각판 · 재가열 방열판 | 🌡 온습도 | 10kΩ 분압 · 결빙 · 과열 차단 |
| A2 · A3 · A4 | MQ-135 · 외기 흡입구 · 바깥문 · 실내 | 🌬 공기·청정 | 히터 개당 약 150mA |

## 🖥 Raspberry Pi 4

| 연결 | 인터페이스 | 비고 |
|---|---|---|
| Arduino Mega | USB 시리얼 | 데이터 수신 · 명령 |
| RFID RC522 | SPI · 3.3V | 바깥문 옆 |
| OV5647 카메라 | CSI | 리본 케이블 50cm~1m 필요 |
