# 🔌 전원 (배선도 v3.2)

```
220V ─ 3심 코드 ─ LRS-200-12 (12V 17A) ─ 메인 퓨즈 15A ─ 퓨즈 박스 + (6구)
                                   └─ −V ─────────────── 퓨즈 박스 − (GND 6단자 · 한 점 접지)
```

## ⚡ 12V 출구

| 출구 | 퓨즈 | 부하 | 전류 (일반 / 최악) | GND |
|---|---|---|---|---|
| ① | 2A | P12 Pro ×2 (챔버) | 약 0.8A | 1 |
| ② | 2A | 키트 방열팬 ×2 (상시) | 약 0.4A | 2 |
| ③ | 7.5A | MOSFET 1 → 제습 키트 | 4.5~6A | 3 |
| ④ | 7.5A | MOSFET 2 → 재가열 키트 | 4.5~6A | 4 |
| ⑤ | 2A | P12 Pro (에어샤워 · 12/02) | 약 0.4A | 6 |
| ⑥ | — | 예비 | | |
| | | **합계** | **약 10.6A / 13.6A** | GND 5 = 아두이노 |

> 메인 퓨즈 15A · 전선 굵기는 키트 전류 실측 후 확정

## 🔋 5V

| 전원 | 대상 |
|---|---|
| W&T 5V 3A | 라즈베리파이 4 |
| SRM05020 #1 | 센서 레일 · DHT11 ×6 · PM-G7 · PPD42NS · SDP810 · MQ-135 ×3 (약 0.7~0.8A) |
| SRM05020 #2 | 서보 레일 · 서보 ×7 (한 번에 하나만 움직임) |
| SRM05020 #3 | 가습실 5V 팬 |

## ⚠️ 규칙

- 모든 GND는 퓨즈 박스 − 쪽 **한 점**으로 모음
- 아두이노 5V 핀에서 서보 · 팬 전원을 빼지 않음
- 220V 배선은 박지원 확인 후 전원 투입
- 펠티어는 방열팬이 도는 상태에서만 · 두 키트는 30~60초 시간차
- 퓨즈 값 임의 변경 금지 · 12V 큰 전류 구간에 점퍼선 금지
